# Phase 3: failure modes, similar reports, early-warning signals

> Generated by `python -m mdqc.report_phase3` from `results/phase3/`. Do not edit by hand.

**Scorecard: 5/5** (`config/phase3_scorecard.json`; checks that the phase was done correctly and independently verified, with no performance target). Verifier `python -m mdqc.verify_phase3`: 8/8 criteria pass (checked 2026-11-21T22:43:52Z).

**Result in one line:** none of the text methods beat FDA's own coded problem terms. The FDA-term baseline (M1) tied M2 on validation and won the tie-break as the simpler method (75%); on test it scored **70%** (95% interval 61%-79%), ahead of the best text method (M2, keyword rules: 60%). So the failure modes in the database come from FDA's terms mapped through the codebook.

## What a failure mode is, and why group reports

A failure mode is *how* a device failed (an implant came loose, a pod's cannula bent, a pacemaker battery ran down early). Quality engineers track complaints by failure mode because each mode has different causes and fixes. Phase 1 expected FDA's own problem terms to be too coarse (the top term for most codes says no device problem was identified), so the mode would have to be read from the narrative. Phase 3 tested that expectation and it did not hold: device *and patient* problem terms together, mapped through the codebook, were the best method.

| Family | Codes | Modes (codebook `config/failure_modes.json`) |
|---|---|---|
| orthopedic | LPH, JWH, MBH | infection, device fracture, bone fracture, instability, loosening, wear, intraop, pain stiffness, other |
| cardiac | LWP | preventive, infection pocket, battery, lead capture, sensing, telemetry software, other |
| diabetes | LZG | leak, occlusion delivery, cannula insertion, adhesive dislodged, skin, alarm electronics, other |

## Reference labels

- 200 reports (40 per code) drawn by a text-blind rule; half **validation** (to choose), half **test** (scored once at the end).
- **Labelled by Claude (the AI assistant)** from the codebook before any method ran; 16 borderline cases carry a note. Committed before any result (criterion F1).
- **Spot-check: 18/20 agree** (threshold 16). *Post hoc:* the user delegated the review to Claude, who re-read the 20 reports in full; this is not an independent review. The two disagreements are recorded in `config/phase3_spot_check.csv`; one shows a real limitation: labels were made from the opening part of each report, and a few legal-style reports state the reason late.
- So accuracy below means *agreement with an AI reference labeller using a written codebook*, not with a human quality engineer.

## Methods and results

|  | Method | Setting | Validation acc. | Test acc. | Test 95% interval | Test macro-F1 | Test acc. ortho / cardiac / diabetes |
|---|---|---|---|---|---|---|---|
| M1 **(chosen)** | FDA problem terms (baseline) | M1 | 75% | 70% | 61%-79% | 0.68 | 65% / 65% / 90% |
| M2 | Keyword rules | M2:earliest | 75% | 60% | 51%-69% | 0.60 | 45% / 80% / 85% |
| M3 | Embedding vs. mode definitions | M3:None | 39% | 32% | 24%-41% | 0.30 | 18% / 55% / 50% |
| M4 | Hybrid: keywords, else embedding | M4:earliest+None | 73% | 59% | 50%-68% | 0.57 | 43% / 80% / 85% |
| M5 | TF-IDF clusters named on validation | M5 | 51% | 35% | 26%-45% | 0.25 | 23% / 45% / 60% |

Settings were chosen on validation only (keyword rule 'earliest' vs 'priority'; embedding threshold), from these validation accuracies: M1 75%, M2:earliest 75%, M2:priority 67%, M3:None 39%, M3:0.55 39%, M3:0.6 39%, M3:0.65 39%, M5 51%.

Embedding model: `BAAI/bge-small-en-v1.5` (revision `5c38ec7c405e`), run locally on CPU, free.

**What this means** (descriptive; per-family test sets are only 20-60 reports, so these are hints, not claims):

- FDA's coded terms are a strong baseline: manufacturers already code their reports, and the codebook maps those codes well (test 70%).
- orthopedic: best on test was M1 (65%; FDA terms 65%).
- cardiac: best on test was M2 (80%; FDA terms 65%).
- diabetes: best on test was M1 (90%; FDA terms 90%).
- Comparing a report with one-sentence mode definitions (M3) does not work here (test 32%); its thresholds made no difference on validation. Narratives are long and full of regulatory boilerplate, which a short definition does not resemble.
- A family-specific combination (e.g. keywords for pacemakers) looks promising but was not pre-registered; trying it now would be tuning on the test set, so it is left as an idea for a future, separately registered test.

## Failure modes across all reports (chosen method)

- **JWH** (28,138 reports): O_INSTABILITY 4,676 (17%); O_DEVICE_FRACTURE 4,342 (15%); O_INFECTION 4,090 (15%); O_OTHER 3,737 (13%); O_WEAR 3,613 (13%)
- **LPH** (16,196 reports): O_INSTABILITY 4,267 (26%); O_INFECTION 3,121 (19%); O_WEAR 2,101 (13%); O_OTHER 1,855 (11%); O_PAIN_STIFFNESS 1,478 (9%)
- **LWP** (37,413 reports): C_OTHER 11,383 (30%); C_LEAD_CAPTURE 7,673 (21%); C_BATTERY 7,387 (20%); C_INFECTION_POCKET 4,515 (12%); C_TELEMETRY_SOFTWARE 3,823 (10%)
- **LZG** (68,425 reports): D_CANNULA_INSERTION 24,876 (36%); D_ADHESIVE_DISLODGED 15,873 (23%); D_OTHER 12,149 (18%); D_ALARM_ELECTRONICS 7,426 (11%); D_LEAK 3,689 (5%)
- **MBH** (4,021 reports): O_PAIN_STIFFNESS 859 (21%); O_DEVICE_FRACTURE 674 (17%); O_INSTABILITY 636 (16%); O_OTHER 609 (15%); O_INFECTION 499 (12%)

## Similar-report search

Given one report, find others with the same failure mode. Evaluated on the labelled reports: each non-'other' report is a query; the other labelled reports of the same code and split are the candidates; a candidate is relevant if it has the same reference mode. MRR = average of 1/(rank of the first relevant result).

|  | Method | Validation MRR | Test MRR (95% interval) | Test precision@5 |
|---|---|---|---|---|
| R1_bm25 | BM25 keyword search | 0.616 | 0.679 (0.595-0.766) | 0.34 |
| R2_embedding **(chosen)** | Embedding similarity | 0.670 | 0.636 (0.551-0.723) | 0.33 |
| R3_hybrid | Hybrid (rank fusion) | 0.664 | 0.633 (0.549-0.721) | 0.35 |

Queries: 84 validation, 80 test. Chosen minus BM25 on test: -0.043 (interval -0.121 to +0.028): not shown to be better by the pre-registered rule. Phase 4's search tool uses the chosen method.

## Early-warning signals and the recall backtest

Rule (pre-registered): month t (2023-01 or later, so 12 months of history exist) is a SIGNAL if count_t >= 5 and the Poisson probability of seeing count_t or more, with mean = average of the previous 12 months (at least 0.5), is below 0.001.

- **214 signals** in 2023-2024 (107.0 per year) across 91 of 475 (code, company, mode) series. By code: JWH 96, LPH 41, LWP 34, LZG 30, MBH 13.
- **Backtest:** 15 of 38 recall events initiated in 2023-2024 had a signal for the same code and company in the 6 months before (hit rate 39%). For comparison, 14% of all 7-month windows contain a signal (base rate).
- **Reading it honestly:** hits are more frequent than the base rate, but there are few recall events, they cluster in a few companies, and a signal is a prompt to look, not evidence of a defect. Many recalls concern labeling, packaging or instruments that patients' reports would not show.

| Code | Company | Mode | Month | Reports | Expected |
|---|---|---|---|---|---|
| LZG | INSULET | D_ADHESIVE_DISLODGED | 2023-06 | 731 | 445.917 |
| LZG | INSULET | D_ADHESIVE_DISLODGED | 2024-07 | 648 | 440.417 |
| LZG | INSULET | D_ADHESIVE_DISLODGED | 2023-09 | 621 | 439.333 |
| LZG | INSULET | D_ADHESIVE_DISLODGED | 2023-10 | 612 | 446.583 |
| LZG | INSULET | D_ADHESIVE_DISLODGED | 2024-08 | 595 | 446.083 |
| LZG | INSULET | D_ADHESIVE_DISLODGED | 2023-08 | 591 | 449.0 |
| LZG | INSULET | D_ADHESIVE_DISLODGED | 2023-07 | 580 | 460.917 |
| LZG | INSULET | D_ADHESIVE_DISLODGED | 2024-09 | 547 | 446.417 |

Recall events with a prior signal: LPH ZIMMER BIOMET (event 91842, initiated 2023-02-27); LPH ZIMMER BIOMET (event 91866, initiated 2023-02-06); JWH ZIMMER BIOMET (event 92531, initiated 2023-05-19); JWH SMITH & NEPHEW (event 92976, initiated 2023-08-31); LPH ENCORE MEDICAL (event 93098, initiated 2023-08-22); JWH SMITH & NEPHEW (event 93156, initiated 2023-09-27); JWH EXACTECH (event 93507, initiated 2023-11-21); MBH STRYKER (event 94026, initiated 2024-02-06); LPH STRYKER (event 94215, initiated 2024-02-27); MBH ZIMMER BIOMET (event 94310, initiated 2024-03-13).

## Checks

| Criterion | What was checked | Result |
|---|---|---|
| F1 | criteria -> labels -> results committed in that order; labels unchanged since | pass |
| F2 | spot-check of 20 labels: >= 16 agree (reviewer recorded; delegated to Claude = post hoc) | pass |
| F3 | chosen method and settings follow from validation accuracy only | pass |
| F4 | test accuracy, macro-F1, intervals and chosen-vs-M1 recomputed | pass |
| F5 | retrieval rankings and MRR recomputed with own BM25 / cosine / fusion | pass |
| F6 | signals and backtest recomputed from the database (own Poisson tail) | pass |
| F7 | every report has one mode; DB = saved predictions = counts; chosen method recomputed independently | pass |
| F8 | Phase 3 unit tests pass (CI runs them plus the offline verifier) | pass |

| Scorecard item | Meaning | Result |
|---|---|---|
| S1_honest_reference | codebook, sample and criteria committed before the labels; labels committed before any result and never changed; 20-label spot-check >= 16/20 agree | pass |
| S2_fair_method_choice | method chosen on validation only; test scored once; every accuracy, interval and the comparison with the FDA-term baseline recomputed independently | pass |
| S3_similar_report_search | BM25, embedding and hybrid search rankings and MRR recomputed with independent code | pass |
| S4_signals_and_backtest | every early-warning signal and the recall backtest recomputed from the database with independent code | pass |
| S5_database_and_ci | every report has exactly one failure mode in the database, matching the saved predictions and an independent re-run of the chosen method; unit tests and the offline verifier pass in CI | pass |

**Post hoc (decided after the criteria):** the spot-check reviewer (delegated by the user to Claude); the 5-item scorecard (added at the user's request, committed before any Phase 3 result).

## Why we did these tasks

| Task | Why we did it | What we learned | What it changes next |
|---|---|---|---|
| Codebook before labels, labels before methods | So neither the labels nor the methods could drift toward the other | Writing definitions first forces hard choices (cause vs symptom, priority order) | Phase 6 reuses the same labels to grade the assistant |
| Five methods, chosen on validation, tested once | To learn whether anything beats FDA's own coded terms, without fooling ourselves | M1 won on validation; test accuracy 70% vs 70% for FDA terms | Phase 4's failure-mode tool uses the chosen method |
| Local embedding model | Meaning-based grouping and search for free on a laptop | 154k reports embedded on CPU; search: R2_embedding chosen | Phase 4 similar-report search runs locally at no cost |
| Alert rule per company and mode, backtested | A quality engineer wants early warning, not hindsight | 15/38 recall events had a prior signal; base rate 14% | Phase 7 monitoring reuses the rule on new reports; the assistant presents signals as prompts, not proof |
| Independent verifier and scorecard | Every number recomputed by separate code | Scorecard 5/5 | Same pattern for the assistant's evaluation in Phase 6 |
